{
  "Version": {
    "Version": {
      "version_identifier": "26.2"
    }
  },
  "Building": {
    "Drawing26 source geometry": {
      "north_axis": 0,
      "terrain": "City",
      "solar_distribution": "FullExterior",
      "maximum_number_of_warmup_days": 100,
      "minimum_number_of_warmup_days": 25
    }
  },
  "SimulationControl": {
    "Control": {
      "do_zone_sizing_calculation": "No",
      "do_system_sizing_calculation": "No",
      "do_plant_sizing_calculation": "No",
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "GlobalGeometryRules": {
    "Geometry": {
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise",
      "coordinate_system": "World"
    }
  },
  "Timestep": {
    "Timestep": {
      "number_of_timesteps_per_hour": 4
    }
  },
  "HeatBalanceAlgorithm": {
    "Heat balance": {
      "algorithm": "ConductionTransferFunction"
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "Inside": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "Outside": {
      "algorithm": "DOE-2"
    }
  },
  "Site:Location": {
    "001_Af_BRA": {
      "latitude": -0.148,
      "longitude": -66.986,
      "time_zone": -4.0,
      "elevation": 79.0
    }
  },
  "RunPeriod": {
    "Annual Drawing26": {
      "begin_month": 1,
      "begin_day_of_month": 1,
      "end_month": 12,
      "end_day_of_month": 31,
      "day_of_week_for_start_day": "Monday",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_rain_indicators": "No",
      "use_weather_file_snow_indicators": "No"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {}
  },
  "Site:GroundReflectance": {
    "DeST ground reflectance": {
      "january_ground_reflectance": 0.3,
      "february_ground_reflectance": 0.3,
      "march_ground_reflectance": 0.3,
      "april_ground_reflectance": 0.3,
      "may_ground_reflectance": 0.3,
      "june_ground_reflectance": 0.3,
      "july_ground_reflectance": 0.3,
      "august_ground_reflectance": 0.3,
      "september_ground_reflectance": 0.3,
      "october_ground_reflectance": 0.3,
      "november_ground_reflectance": 0.3,
      "december_ground_reflectance": 0.3
    }
  },
  "Zone": {
    "R1-1279": {
      "ceiling_height": 3.6,
      "floor_area": 18.300000000000004,
      "volume": 65.88000000000001,
      "multiplier": 1
    },
    "R1-1282": {
      "ceiling_height": 3.6,
      "floor_area": 65.62499999999999,
      "volume": 236.24999999999997,
      "multiplier": 1
    },
    "R1-1285": {
      "ceiling_height": 3.6,
      "floor_area": 14,
      "volume": 50.4,
      "multiplier": 1
    },
    "R1-1288": {
      "ceiling_height": 3.6,
      "floor_area": 11.000000000000004,
      "volume": 39.60000000000001,
      "multiplier": 1
    },
    "R1-1291": {
      "ceiling_height": 3.6,
      "floor_area": 8.25,
      "volume": 29.7,
      "multiplier": 1
    },
    "R1-1294": {
      "ceiling_height": 3.6,
      "floor_area": 4.5,
      "volume": 16.2,
      "multiplier": 1
    },
    "R1-1297": {
      "ceiling_height": 3.6,
      "floor_area": 13.3,
      "volume": 47.88,
      "multiplier": 1
    },
    "R1-1300": {
      "ceiling_height": 3.6,
      "floor_area": 15.01,
      "volume": 54.036,
      "multiplier": 1
    },
    "R1-1303": {
      "ceiling_height": 3.6,
      "floor_area": 5.200000000000002,
      "volume": 18.720000000000002,
      "multiplier": 1
    },
    "R1-3101": {
      "ceiling_height": 3.6,
      "floor_area": 6.5,
      "volume": 23.4,
      "multiplier": 1
    },
    "R1-3976": {
      "ceiling_height": 3.6,
      "floor_area": 5.249999999999998,
      "volume": 18.899999999999995,
      "multiplier": 1
    }
  },
  "Material": {
    "Construction_E203_Side1_L1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500,
      "specific_heat": 920,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Construction_E203_Side1_L2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800,
      "specific_heat": 1050,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Construction_E203_Side1_L3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29,
      "specific_heat": 1791.064,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Construction_E211_Side1_L1": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800,
      "specific_heat": 837,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Construction_E211_Side1_L2": {
      "roughness": "MediumSmooth",
      "thickness": 0.18,
      "conductivity": 0.465,
      "density": 1200,
      "specific_heat": 837,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Construction_E1555_Side1_L1": {
      "roughness": "MediumSmooth",
      "thickness": 0.04,
      "conductivity": 1.547,
      "density": 2200,
      "specific_heat": 837,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Construction_E2127_Side1_L1": {
      "roughness": "MediumSmooth",
      "thickness": 0.1,
      "conductivity": 1.74,
      "density": 2500,
      "specific_heat": 920,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Construction_E2127_Side1_L2": {
      "roughness": "MediumSmooth",
      "thickness": 0.04,
      "conductivity": 0.046,
      "density": 19,
      "specific_heat": 2517.343,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Construction_E2127_Side1_L3": {
      "roughness": "MediumSmooth",
      "thickness": 0.08,
      "conductivity": 0.56,
      "density": 1300,
      "specific_heat": 1050,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Door_Construction_2731": {
      "roughness": "MediumSmooth",
      "thickness": 0.0253,
      "conductivity": 0.35,
      "density": 550,
      "specific_heat": 2512,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Door_Construction_2754": {
      "roughness": "MediumSmooth",
      "thickness": 0.0253,
      "conductivity": 0.35,
      "density": 550,
      "specific_heat": 2512,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Door_Construction_2777": {
      "roughness": "MediumSmooth",
      "thickness": 0.0253,
      "conductivity": 0.35,
      "density": 550,
      "specific_heat": 2512,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Door_Construction_2846": {
      "roughness": "MediumSmooth",
      "thickness": 0.0253,
      "conductivity": 0.35,
      "density": 550,
      "specific_heat": 2512,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Door_Construction_2869": {
      "roughness": "MediumSmooth",
      "thickness": 0.0253,
      "conductivity": 0.35,
      "density": 550,
      "specific_heat": 2512,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Door_Construction_2892": {
      "roughness": "MediumSmooth",
      "thickness": 0.0253,
      "conductivity": 0.35,
      "density": 550,
      "specific_heat": 2512,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Door_Construction_2938": {
      "roughness": "MediumSmooth",
      "thickness": 0.0253,
      "conductivity": 0.35,
      "density": 550,
      "specific_heat": 2512,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Door_Construction_3074": {
      "roughness": "MediumSmooth",
      "thickness": 0.0253,
      "conductivity": 0.35,
      "density": 550,
      "specific_heat": 2512,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Door_Construction_3950": {
      "roughness": "MediumSmooth",
      "thickness": 0.0253,
      "conductivity": 0.35,
      "density": 550,
      "specific_heat": 2512,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Door_Construction_10215": {
      "roughness": "MediumSmooth",
      "thickness": 0.0253,
      "conductivity": 0.35,
      "density": 550,
      "specific_heat": 2512,
      "thermal_absorptance": 0.85,
      "solar_absorptance": 0.55,
      "visible_absorptance": 0.55
    },
    "Public_E203_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E203_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E203_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E203_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E203_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E203_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E264_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E264_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E264_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E264_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E264_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E264_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E271_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E271_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E271_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E271_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E271_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E271_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E421_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E421_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E421_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E421_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E421_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E421_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E511_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E511_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E511_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E511_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E511_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E511_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E690_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E690_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E690_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E690_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E690_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E690_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E780_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E780_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E780_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E780_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E780_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E780_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E787_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E787_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E787_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E787_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E787_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E787_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E982_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E982_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E982_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E982_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E982_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E982_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E989_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E989_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E989_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E989_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E989_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E989_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E1117_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E1117_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E1117_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E1117_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E1117_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E1117_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E1124_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E1124_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E1124_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E1124_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E1124_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E1124_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E2619_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E2619_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E2619_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E2619_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E2619_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E2619_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E2626_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.062000000000000055,
      "thermal_absorptance": 0.988,
      "visible_absorptance": 0.55
    },
    "Public_E2626_Layer2": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E2626_Layer3": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.033,
      "density": 29.0,
      "specific_heat": 1791.064,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E2626_Layer4": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Public_E2626_Layer5": {
      "roughness": "MediumSmooth",
      "thickness": 0.02,
      "conductivity": 0.93,
      "density": 1800.0,
      "specific_heat": 1050.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    },
    "Optical_E2626_Layer1": {
      "roughness": "MediumSmooth",
      "thickness": 0.2,
      "conductivity": 1.74,
      "density": 2500.0,
      "specific_heat": 920.0,
      "solar_absorptance": 0.55,
      "thermal_absorptance": 0.85,
      "visible_absorptance": 0.55
    }
  },
  "Construction": {
    "Construction_E203_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E211_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E211_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E264_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E271_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E278_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E278_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E398_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E398_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E421_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E488_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E488_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E511_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E675_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E675_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E690_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E780_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E787_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E982_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E989_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E997_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E997_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1050_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1050_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1057_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1057_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1064_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1064_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1117_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E1124_Side1": {
      "outside_layer": "Construction_E203_Side1_L1",
      "layer_2": "Construction_E203_Side1_L2",
      "layer_3": "Construction_E203_Side1_L3",
      "layer_4": "Construction_E203_Side1_L2"
    },
    "Construction_E1132_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1132_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1185_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1185_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1192_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1192_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1199_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1199_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E1555_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E1595_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E1650_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E1684_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E1715_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E1746_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E1777_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E1811_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E1845_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E2127_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Construction_E2167_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Construction_E2222_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Construction_E2256_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Construction_E2287_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Construction_E2318_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Construction_E2349_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Construction_E2383_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Construction_E2417_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Construction_E2619_Side2": {
      "outside_layer": "Construction_E203_Side1_L2",
      "layer_2": "Construction_E203_Side1_L3",
      "layer_3": "Construction_E203_Side1_L2",
      "layer_4": "Construction_E203_Side1_L1"
    },
    "Construction_E2626_Side2": {
      "outside_layer": "Construction_E203_Side1_L2",
      "layer_2": "Construction_E203_Side1_L3",
      "layer_3": "Construction_E203_Side1_L2",
      "layer_4": "Construction_E203_Side1_L1"
    },
    "Construction_E2634_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E2634_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E2641_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E2641_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E2961_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E2961_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E2968_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E2968_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E2975_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E2975_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E3371_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E3671_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Construction_E3838_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E3838_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E3845_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E3845_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E3853_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E3853_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E3860_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E3860_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E3867_Side1": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E3867_Side2": {
      "outside_layer": "Construction_E211_Side1_L1",
      "layer_2": "Construction_E211_Side1_L2",
      "layer_3": "Construction_E211_Side1_L1"
    },
    "Construction_E4272_Side1": {
      "outside_layer": "Construction_E1555_Side1_L1",
      "layer_2": "Construction_E211_Side1_L1"
    },
    "Construction_E4598_Side1": {
      "outside_layer": "Construction_E2127_Side1_L1",
      "layer_2": "Construction_E2127_Side1_L2",
      "layer_3": "Construction_E2127_Side1_L3"
    },
    "Window_Construction_4666": {
      "outside_layer": "Window_Construction_4666"
    },
    "Window_Construction_4688": {
      "outside_layer": "Window_Construction_4688"
    },
    "Window_Construction_4710": {
      "outside_layer": "Window_Construction_4710"
    },
    "Window_Construction_4732": {
      "outside_layer": "Window_Construction_4732"
    },
    "Window_Construction_4754": {
      "outside_layer": "Window_Construction_4754"
    },
    "Window_Construction_4776": {
      "outside_layer": "Window_Construction_4776"
    },
    "Window_Construction_4798": {
      "outside_layer": "Window_Construction_4798"
    },
    "Window_Construction_4820": {
      "outside_layer": "Window_Construction_4820"
    },
    "Window_Construction_4842": {
      "outside_layer": "Window_Construction_4842"
    },
    "Door_Construction_2731": {
      "outside_layer": "Door_Construction_2731"
    },
    "Door_Construction_2754": {
      "outside_layer": "Door_Construction_2754"
    },
    "Door_Construction_2777": {
      "outside_layer": "Door_Construction_2777"
    },
    "Door_Construction_2846": {
      "outside_layer": "Door_Construction_2846"
    },
    "Door_Construction_2869": {
      "outside_layer": "Door_Construction_2869"
    },
    "Door_Construction_2892": {
      "outside_layer": "Door_Construction_2892"
    },
    "Door_Construction_2938": {
      "outside_layer": "Door_Construction_2938"
    },
    "Door_Construction_3074": {
      "outside_layer": "Door_Construction_3074"
    },
    "Door_Construction_3950": {
      "outside_layer": "Door_Construction_3950"
    },
    "Door_Construction_10215": {
      "outside_layer": "Door_Construction_10215"
    },
    "Public_E203_Side1": {
      "outside_layer": "Public_E203_Layer1",
      "layer_2": "Public_E203_Layer2",
      "layer_3": "Public_E203_Layer3",
      "layer_4": "Public_E203_Layer4"
    },
    "Optical_E203_Side1": {
      "outside_layer": "Optical_E203_Layer1",
      "layer_2": "Public_E203_Layer2",
      "layer_3": "Public_E203_Layer3",
      "layer_4": "Public_E203_Layer4"
    },
    "Public_E264_Side1": {
      "outside_layer": "Public_E264_Layer1",
      "layer_2": "Public_E264_Layer2",
      "layer_3": "Public_E264_Layer3",
      "layer_4": "Public_E264_Layer4"
    },
    "Optical_E264_Side1": {
      "outside_layer": "Optical_E264_Layer1",
      "layer_2": "Public_E264_Layer2",
      "layer_3": "Public_E264_Layer3",
      "layer_4": "Public_E264_Layer4"
    },
    "Public_E271_Side1": {
      "outside_layer": "Public_E271_Layer1",
      "layer_2": "Public_E271_Layer2",
      "layer_3": "Public_E271_Layer3",
      "layer_4": "Public_E271_Layer4"
    },
    "Optical_E271_Side1": {
      "outside_layer": "Optical_E271_Layer1",
      "layer_2": "Public_E271_Layer2",
      "layer_3": "Public_E271_Layer3",
      "layer_4": "Public_E271_Layer4"
    },
    "Public_E421_Side1": {
      "outside_layer": "Public_E421_Layer1",
      "layer_2": "Public_E421_Layer2",
      "layer_3": "Public_E421_Layer3",
      "layer_4": "Public_E421_Layer4"
    },
    "Optical_E421_Side1": {
      "outside_layer": "Optical_E421_Layer1",
      "layer_2": "Public_E421_Layer2",
      "layer_3": "Public_E421_Layer3",
      "layer_4": "Public_E421_Layer4"
    },
    "Public_E511_Side1": {
      "outside_layer": "Public_E511_Layer1",
      "layer_2": "Public_E511_Layer2",
      "layer_3": "Public_E511_Layer3",
      "layer_4": "Public_E511_Layer4"
    },
    "Optical_E511_Side1": {
      "outside_layer": "Optical_E511_Layer1",
      "layer_2": "Public_E511_Layer2",
      "layer_3": "Public_E511_Layer3",
      "layer_4": "Public_E511_Layer4"
    },
    "Public_E690_Side1": {
      "outside_layer": "Public_E690_Layer1",
      "layer_2": "Public_E690_Layer2",
      "layer_3": "Public_E690_Layer3",
      "layer_4": "Public_E690_Layer4"
    },
    "Optical_E690_Side1": {
      "outside_layer": "Optical_E690_Layer1",
      "layer_2": "Public_E690_Layer2",
      "layer_3": "Public_E690_Layer3",
      "layer_4": "Public_E690_Layer4"
    },
    "Public_E780_Side1": {
      "outside_layer": "Public_E780_Layer1",
      "layer_2": "Public_E780_Layer2",
      "layer_3": "Public_E780_Layer3",
      "layer_4": "Public_E780_Layer4"
    },
    "Optical_E780_Side1": {
      "outside_layer": "Optical_E780_Layer1",
      "layer_2": "Public_E780_Layer2",
      "layer_3": "Public_E780_Layer3",
      "layer_4": "Public_E780_Layer4"
    },
    "Public_E787_Side1": {
      "outside_layer": "Public_E787_Layer1",
      "layer_2": "Public_E787_Layer2",
      "layer_3": "Public_E787_Layer3",
      "layer_4": "Public_E787_Layer4"
    },
    "Optical_E787_Side1": {
      "outside_layer": "Optical_E787_Layer1",
      "layer_2": "Public_E787_Layer2",
      "layer_3": "Public_E787_Layer3",
      "layer_4": "Public_E787_Layer4"
    },
    "Public_E982_Side1": {
      "outside_layer": "Public_E982_Layer1",
      "layer_2": "Public_E982_Layer2",
      "layer_3": "Public_E982_Layer3",
      "layer_4": "Public_E982_Layer4"
    },
    "Optical_E982_Side1": {
      "outside_layer": "Optical_E982_Layer1",
      "layer_2": "Public_E982_Layer2",
      "layer_3": "Public_E982_Layer3",
      "layer_4": "Public_E982_Layer4"
    },
    "Public_E989_Side1": {
      "outside_layer": "Public_E989_Layer1",
      "layer_2": "Public_E989_Layer2",
      "layer_3": "Public_E989_Layer3",
      "layer_4": "Public_E989_Layer4"
    },
    "Optical_E989_Side1": {
      "outside_layer": "Optical_E989_Layer1",
      "layer_2": "Public_E989_Layer2",
      "layer_3": "Public_E989_Layer3",
      "layer_4": "Public_E989_Layer4"
    },
    "Public_E1117_Side1": {
      "outside_layer": "Public_E1117_Layer1",
      "layer_2": "Public_E1117_Layer2",
      "layer_3": "Public_E1117_Layer3",
      "layer_4": "Public_E1117_Layer4"
    },
    "Optical_E1117_Side1": {
      "outside_layer": "Optical_E1117_Layer1",
      "layer_2": "Public_E1117_Layer2",
      "layer_3": "Public_E1117_Layer3",
      "layer_4": "Public_E1117_Layer4"
    },
    "Public_E1124_Side1": {
      "outside_layer": "Public_E1124_Layer1",
      "layer_2": "Public_E1124_Layer2",
      "layer_3": "Public_E1124_Layer3",
      "layer_4": "Public_E1124_Layer4"
    },
    "Optical_E1124_Side1": {
      "outside_layer": "Optical_E1124_Layer1",
      "layer_2": "Public_E1124_Layer2",
      "layer_3": "Public_E1124_Layer3",
      "layer_4": "Public_E1124_Layer4"
    },
    "Public_E2619_Side1": {
      "outside_layer": "Public_E2619_Layer1",
      "layer_2": "Public_E2619_Layer2",
      "layer_3": "Public_E2619_Layer3",
      "layer_4": "Public_E2619_Layer4"
    },
    "Optical_E2619_Side1": {
      "outside_layer": "Optical_E2619_Layer1",
      "layer_2": "Public_E2619_Layer2",
      "layer_3": "Public_E2619_Layer3",
      "layer_4": "Public_E2619_Layer4"
    },
    "Public_E2626_Side1": {
      "outside_layer": "Public_E2626_Layer1",
      "layer_2": "Public_E2626_Layer2",
      "layer_3": "Public_E2626_Layer3",
      "layer_4": "Public_E2626_Layer4"
    },
    "Optical_E2626_Side1": {
      "outside_layer": "Optical_E2626_Layer1",
      "layer_2": "Public_E2626_Layer2",
      "layer_3": "Public_E2626_Layer3",
      "layer_4": "Public_E2626_Layer4"
    }
  },
  "BuildingSurface:Detailed": {
    "S_204": {
      "surface_type": "Wall",
      "construction_name": "Optical_E203_Side1",
      "zone_name": "R1-1291",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_212": {
      "surface_type": "Wall",
      "construction_name": "Construction_E211_Side1",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_214"
    },
    "S_214": {
      "surface_type": "Wall",
      "construction_name": "Construction_E211_Side2",
      "zone_name": "R1-1291",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_212"
    },
    "S_265": {
      "surface_type": "Wall",
      "construction_name": "Optical_E264_Side1",
      "zone_name": "R1-1291",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_272": {
      "surface_type": "Wall",
      "construction_name": "Optical_E271_Side1",
      "zone_name": "R1-1279",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_279": {
      "surface_type": "Wall",
      "construction_name": "Construction_E278_Side1",
      "zone_name": "R1-1279",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_281"
    },
    "S_281": {
      "surface_type": "Wall",
      "construction_name": "Construction_E278_Side2",
      "zone_name": "R1-1291",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_279"
    },
    "S_399": {
      "surface_type": "Wall",
      "construction_name": "Construction_E398_Side1",
      "zone_name": "R1-1279",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_401"
    },
    "S_401": {
      "surface_type": "Wall",
      "construction_name": "Construction_E398_Side2",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_399"
    },
    "S_422": {
      "surface_type": "Wall",
      "construction_name": "Optical_E421_Side1",
      "zone_name": "R1-1297",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_489": {
      "surface_type": "Wall",
      "construction_name": "Construction_E488_Side1",
      "zone_name": "R1-1297",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_491"
    },
    "S_491": {
      "surface_type": "Wall",
      "construction_name": "Construction_E488_Side2",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_489"
    },
    "S_512": {
      "surface_type": "Wall",
      "construction_name": "Optical_E511_Side1",
      "zone_name": "R1-1300",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_676": {
      "surface_type": "Wall",
      "construction_name": "Construction_E675_Side1",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_678"
    },
    "S_678": {
      "surface_type": "Wall",
      "construction_name": "Construction_E675_Side2",
      "zone_name": "R1-1285",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_676"
    },
    "S_691": {
      "surface_type": "Wall",
      "construction_name": "Optical_E690_Side1",
      "zone_name": "R1-1300",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_781": {
      "surface_type": "Wall",
      "construction_name": "Optical_E780_Side1",
      "zone_name": "R1-1288",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_788": {
      "surface_type": "Wall",
      "construction_name": "Optical_E787_Side1",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_983": {
      "surface_type": "Wall",
      "construction_name": "Optical_E982_Side1",
      "zone_name": "R1-1279",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_990": {
      "surface_type": "Wall",
      "construction_name": "Optical_E989_Side1",
      "zone_name": "R1-1294",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_998": {
      "surface_type": "Wall",
      "construction_name": "Construction_E997_Side1",
      "zone_name": "R1-1279",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1000"
    },
    "S_1000": {
      "surface_type": "Wall",
      "construction_name": "Construction_E997_Side2",
      "zone_name": "R1-1294",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_998"
    },
    "S_1051": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1050_Side1",
      "zone_name": "R1-1294",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1053"
    },
    "S_1053": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1050_Side2",
      "zone_name": "R1-1297",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1051"
    },
    "S_1058": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1057_Side1",
      "zone_name": "R1-1279",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1060"
    },
    "S_1060": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1057_Side2",
      "zone_name": "R1-1297",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1058"
    },
    "S_1065": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1064_Side1",
      "zone_name": "R1-1279",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1067"
    },
    "S_1067": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1064_Side2",
      "zone_name": "R1-1294",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1065"
    },
    "S_1118": {
      "surface_type": "Wall",
      "construction_name": "Optical_E1117_Side1",
      "zone_name": "R1-3101",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_1125": {
      "surface_type": "Wall",
      "construction_name": "Optical_E1124_Side1",
      "zone_name": "R1-1303",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_1133": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1132_Side1",
      "zone_name": "R1-3101",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1135"
    },
    "S_1135": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1132_Side2",
      "zone_name": "R1-1303",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1133"
    },
    "S_1186": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1185_Side1",
      "zone_name": "R1-1303",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1188"
    },
    "S_1188": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1185_Side2",
      "zone_name": "R1-1300",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1186"
    },
    "S_1193": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1192_Side1",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1195"
    },
    "S_1195": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1192_Side2",
      "zone_name": "R1-1300",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1193"
    },
    "S_1200": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1199_Side1",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1202"
    },
    "S_1202": {
      "surface_type": "Wall",
      "construction_name": "Construction_E1199_Side2",
      "zone_name": "R1-1303",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_1200"
    },
    "S_1565": {
      "surface_type": "Floor",
      "construction_name": "Construction_E1555_Side1",
      "zone_name": "R1-1279",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 6,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_1565"
    },
    "S_1605": {
      "surface_type": "Floor",
      "construction_name": "Construction_E1595_Side1",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 8,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_1605"
    },
    "S_1660": {
      "surface_type": "Floor",
      "construction_name": "Construction_E1650_Side1",
      "zone_name": "R1-1285",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_1660"
    },
    "S_1694": {
      "surface_type": "Floor",
      "construction_name": "Construction_E1684_Side1",
      "zone_name": "R1-1288",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_1694"
    },
    "S_1725": {
      "surface_type": "Floor",
      "construction_name": "Construction_E1715_Side1",
      "zone_name": "R1-1291",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_1725"
    },
    "S_1756": {
      "surface_type": "Floor",
      "construction_name": "Construction_E1746_Side1",
      "zone_name": "R1-1294",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_1756"
    },
    "S_1787": {
      "surface_type": "Floor",
      "construction_name": "Construction_E1777_Side1",
      "zone_name": "R1-1297",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_1787"
    },
    "S_1821": {
      "surface_type": "Floor",
      "construction_name": "Construction_E1811_Side1",
      "zone_name": "R1-1300",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_1821"
    },
    "S_1855": {
      "surface_type": "Floor",
      "construction_name": "Construction_E1845_Side1",
      "zone_name": "R1-1303",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_1855"
    },
    "S_2140": {
      "surface_type": "Roof",
      "construction_name": "Construction_E2127_Side1",
      "zone_name": "R1-1279",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 6,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2180": {
      "surface_type": "Roof",
      "construction_name": "Construction_E2167_Side1",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 8,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2235": {
      "surface_type": "Roof",
      "construction_name": "Construction_E2222_Side1",
      "zone_name": "R1-1285",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2269": {
      "surface_type": "Roof",
      "construction_name": "Construction_E2256_Side1",
      "zone_name": "R1-1288",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2300": {
      "surface_type": "Roof",
      "construction_name": "Construction_E2287_Side1",
      "zone_name": "R1-1291",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 1.5,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2331": {
      "surface_type": "Roof",
      "construction_name": "Construction_E2318_Side1",
      "zone_name": "R1-1294",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.8,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 4.2,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2362": {
      "surface_type": "Roof",
      "construction_name": "Construction_E2349_Side1",
      "zone_name": "R1-1297",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 6,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2396": {
      "surface_type": "Roof",
      "construction_name": "Construction_E2383_Side1",
      "zone_name": "R1-1300",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2430": {
      "surface_type": "Roof",
      "construction_name": "Construction_E2417_Side1",
      "zone_name": "R1-1303",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2622": {
      "surface_type": "Wall",
      "construction_name": "Optical_E2619_Side1",
      "zone_name": "R1-1288",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2629": {
      "surface_type": "Wall",
      "construction_name": "Optical_E2626_Side1",
      "zone_name": "R1-3976",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_2635": {
      "surface_type": "Wall",
      "construction_name": "Construction_E2634_Side1",
      "zone_name": "R1-1288",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_2637"
    },
    "S_2637": {
      "surface_type": "Wall",
      "construction_name": "Construction_E2634_Side2",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_2635"
    },
    "S_2642": {
      "surface_type": "Wall",
      "construction_name": "Construction_E2641_Side1",
      "zone_name": "R1-1285",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_2644"
    },
    "S_2644": {
      "surface_type": "Wall",
      "construction_name": "Construction_E2641_Side2",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_2642"
    },
    "S_2962": {
      "surface_type": "Wall",
      "construction_name": "Construction_E2961_Side1",
      "zone_name": "R1-1297",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_2964"
    },
    "S_2964": {
      "surface_type": "Wall",
      "construction_name": "Construction_E2961_Side2",
      "zone_name": "R1-3101",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_2962"
    },
    "S_2969": {
      "surface_type": "Wall",
      "construction_name": "Construction_E2968_Side1",
      "zone_name": "R1-1297",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_2971"
    },
    "S_2971": {
      "surface_type": "Wall",
      "construction_name": "Construction_E2968_Side2",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_2969"
    },
    "S_2976": {
      "surface_type": "Wall",
      "construction_name": "Construction_E2975_Side1",
      "zone_name": "R1-3101",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_2978"
    },
    "S_2978": {
      "surface_type": "Wall",
      "construction_name": "Construction_E2975_Side2",
      "zone_name": "R1-1282",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_2976"
    },
    "S_3381": {
      "surface_type": "Floor",
      "construction_name": "Construction_E3371_Side1",
      "zone_name": "R1-3101",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_3381"
    },
    "S_3684": {
      "surface_type": "Roof",
      "construction_name": "Construction_E3671_Side1",
      "zone_name": "R1-3101",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 12,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 11.7,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 14.3,
          "vertex_y_coordinate": 9.5,
          "vertex_z_coordinate": 3.6
        }
      ]
    },
    "S_3839": {
      "surface_type": "Wall",
      "construction_name": "Construction_E3838_Side1",
      "zone_name": "R1-1300",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_3841"
    },
    "S_3841": {
      "surface_type": "Wall",
      "construction_name": "Construction_E3838_Side2",
      "zone_name": "R1-3976",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_3839"
    },
    "S_3846": {
      "surface_type": "Wall",
      "construction_name": "Construction_E3845_Side1",
      "zone_name": "R1-1300",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_3848"
    },
    "S_3848": {
      "surface_type": "Wall",
      "construction_name": "Construction_E3845_Side2",
      "zone_name": "R1-1285",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 14,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_3846"
    },
    "S_3854": {
      "surface_type": "Wall",
      "construction_name": "Construction_E3853_Side1",
      "zone_name": "R1-3976",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_3856"
    },
    "S_3856": {
      "surface_type": "Wall",
      "construction_name": "Construction_E3853_Side2",
      "zone_name": "R1-1288",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_3854"
    },
    "S_3861": {
      "surface_type": "Wall",
      "construction_name": "Construction_E3860_Side1",
      "zone_name": "R1-1285",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_3863"
    },
    "S_3863": {
      "surface_type": "Wall",
      "construction_name": "Construction_E3860_Side2",
      "zone_name": "R1-1288",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 12.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_3861"
    },
    "S_3868": {
      "surface_type": "Wall",
      "construction_name": "Construction_E3867_Side1",
      "zone_name": "R1-3976",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_3870"
    },
    "S_3870": {
      "surface_type": "Wall",
      "construction_name": "Construction_E3867_Side2",
      "zone_name": "R1-1285",
      "outside_boundary_condition": "Surface",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        }
      ],
      "outside_boundary_condition_object": "S_3868"
    },
    "S_4282": {
      "surface_type": "Floor",
      "construction_name": "Construction_E4272_Side1",
      "zone_name": "R1-3976",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Foundation_S_4282"
    },
    "S_4611": {
      "surface_type": "Roof",
      "construction_name": "Construction_E4598_Side1",
      "zone_name": "R1-3976",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 7,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 16.45,
          "vertex_z_coordinate": 3.6
        },
        {
          "vertex_x_coordinate": 10.5,
          "vertex_y_coordinate": 17.95,
          "vertex_z_coordinate": 3.6
        }
      ]
    }
  },
  "SurfaceProperty:ConvectionCoefficients": {
    "Film_S_204": {
      "surface_name": "S_204",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_212": {
      "surface_name": "S_212",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_214": {
      "surface_name": "S_214",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_265": {
      "surface_name": "S_265",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_272": {
      "surface_name": "S_272",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_279": {
      "surface_name": "S_279",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_281": {
      "surface_name": "S_281",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_399": {
      "surface_name": "S_399",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_401": {
      "surface_name": "S_401",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_422": {
      "surface_name": "S_422",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_489": {
      "surface_name": "S_489",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_491": {
      "surface_name": "S_491",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_512": {
      "surface_name": "S_512",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_676": {
      "surface_name": "S_676",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_678": {
      "surface_name": "S_678",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_691": {
      "surface_name": "S_691",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_781": {
      "surface_name": "S_781",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_788": {
      "surface_name": "S_788",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_983": {
      "surface_name": "S_983",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_990": {
      "surface_name": "S_990",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_998": {
      "surface_name": "S_998",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1000": {
      "surface_name": "S_1000",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1051": {
      "surface_name": "S_1051",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1053": {
      "surface_name": "S_1053",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1058": {
      "surface_name": "S_1058",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1060": {
      "surface_name": "S_1060",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1065": {
      "surface_name": "S_1065",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1067": {
      "surface_name": "S_1067",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1118": {
      "surface_name": "S_1118",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_1125": {
      "surface_name": "S_1125",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_1133": {
      "surface_name": "S_1133",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1135": {
      "surface_name": "S_1135",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1186": {
      "surface_name": "S_1186",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1188": {
      "surface_name": "S_1188",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1193": {
      "surface_name": "S_1193",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1195": {
      "surface_name": "S_1195",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1200": {
      "surface_name": "S_1200",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_1202": {
      "surface_name": "S_1202",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_2140": {
      "surface_name": "S_2140",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2180": {
      "surface_name": "S_2180",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2235": {
      "surface_name": "S_2235",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2269": {
      "surface_name": "S_2269",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2300": {
      "surface_name": "S_2300",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2331": {
      "surface_name": "S_2331",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2362": {
      "surface_name": "S_2362",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2396": {
      "surface_name": "S_2396",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2430": {
      "surface_name": "S_2430",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2622": {
      "surface_name": "S_2622",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2629": {
      "surface_name": "S_2629",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_2635": {
      "surface_name": "S_2635",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_2637": {
      "surface_name": "S_2637",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_2642": {
      "surface_name": "S_2642",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_2644": {
      "surface_name": "S_2644",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_2962": {
      "surface_name": "S_2962",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_2964": {
      "surface_name": "S_2964",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_2969": {
      "surface_name": "S_2969",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_2971": {
      "surface_name": "S_2971",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_2976": {
      "surface_name": "S_2976",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_2978": {
      "surface_name": "S_2978",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_3684": {
      "surface_name": "S_3684",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    },
    "Film_S_3839": {
      "surface_name": "S_3839",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_3841": {
      "surface_name": "S_3841",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_3846": {
      "surface_name": "S_3846",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_3848": {
      "surface_name": "S_3848",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_3854": {
      "surface_name": "S_3854",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_3856": {
      "surface_name": "S_3856",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_3861": {
      "surface_name": "S_3861",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_3863": {
      "surface_name": "S_3863",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_3868": {
      "surface_name": "S_3868",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_3870": {
      "surface_name": "S_3870",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 3.5
    },
    "Film_S_4611": {
      "surface_name": "S_4611",
      "convection_coefficient_1_location": "Inside",
      "convection_coefficient_1_type": "Value",
      "convection_coefficient_1": 1,
      "convection_coefficient_2_location": "Outside",
      "convection_coefficient_2_type": "Value",
      "convection_coefficient_2": 23.3
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "Window_Construction_4666": {
      "u_factor": 5.7,
      "solar_heat_gain_coefficient": 0.7394999999999999,
      "visible_transmittance": 0.78
    },
    "Window_Construction_4688": {
      "u_factor": 5.7,
      "solar_heat_gain_coefficient": 0.7394999999999999,
      "visible_transmittance": 0.78
    },
    "Window_Construction_4710": {
      "u_factor": 5.7,
      "solar_heat_gain_coefficient": 0.7394999999999999,
      "visible_transmittance": 0.78
    },
    "Window_Construction_4732": {
      "u_factor": 5.7,
      "solar_heat_gain_coefficient": 0.7394999999999999,
      "visible_transmittance": 0.78
    },
    "Window_Construction_4754": {
      "u_factor": 5.7,
      "solar_heat_gain_coefficient": 0.7394999999999999,
      "visible_transmittance": 0.78
    },
    "Window_Construction_4776": {
      "u_factor": 5.7,
      "solar_heat_gain_coefficient": 0.7394999999999999,
      "visible_transmittance": 0.78
    },
    "Window_Construction_4798": {
      "u_factor": 5.7,
      "solar_heat_gain_coefficient": 0.7394999999999999,
      "visible_transmittance": 0.78
    },
    "Window_Construction_4820": {
      "u_factor": 5.7,
      "solar_heat_gain_coefficient": 0.7394999999999999,
      "visible_transmittance": 0.78
    },
    "Window_Construction_4842": {
      "u_factor": 5.7,
      "solar_heat_gain_coefficient": 0.7394999999999999,
      "visible_transmittance": 0.78
    }
  },
  "FenestrationSurface:Detailed": {
    "Window_4667": {
      "surface_type": "Window",
      "construction_name": "Window_Construction_4666",
      "building_surface_name": "S_272",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 11.4,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.8,
      "vertex_2_x_coordinate": 11.4,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.8,
      "vertex_3_x_coordinate": 13.4,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.8,
      "vertex_4_x_coordinate": 13.4,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.8
    },
    "Window_4689": {
      "surface_type": "Window",
      "construction_name": "Window_Construction_4688",
      "building_surface_name": "S_422",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 14.3,
      "vertex_1_y_coordinate": 6.75,
      "vertex_1_z_coordinate": 2.8,
      "vertex_2_x_coordinate": 14.3,
      "vertex_2_y_coordinate": 6.75,
      "vertex_2_z_coordinate": 0.8,
      "vertex_3_x_coordinate": 14.3,
      "vertex_3_y_coordinate": 8.75,
      "vertex_3_z_coordinate": 0.8,
      "vertex_4_x_coordinate": 14.3,
      "vertex_4_y_coordinate": 8.75,
      "vertex_4_z_coordinate": 2.8
    },
    "Window_4711": {
      "surface_type": "Window",
      "construction_name": "Window_Construction_4710",
      "building_surface_name": "S_512",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 13.4,
      "vertex_1_y_coordinate": 17.95,
      "vertex_1_z_coordinate": 2.8,
      "vertex_2_x_coordinate": 13.4,
      "vertex_2_y_coordinate": 17.95,
      "vertex_2_z_coordinate": 0.8,
      "vertex_3_x_coordinate": 11.4,
      "vertex_3_y_coordinate": 17.95,
      "vertex_3_z_coordinate": 0.8,
      "vertex_4_x_coordinate": 11.4,
      "vertex_4_y_coordinate": 17.95,
      "vertex_4_z_coordinate": 2.8
    },
    "Window_4733": {
      "surface_type": "Window",
      "construction_name": "Window_Construction_4732",
      "building_surface_name": "S_1118",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 14.3,
      "vertex_1_y_coordinate": 10.25,
      "vertex_1_z_coordinate": 2.8,
      "vertex_2_x_coordinate": 14.3,
      "vertex_2_y_coordinate": 10.25,
      "vertex_2_z_coordinate": 0.8,
      "vertex_3_x_coordinate": 14.3,
      "vertex_3_y_coordinate": 11.25,
      "vertex_3_z_coordinate": 0.8,
      "vertex_4_x_coordinate": 14.3,
      "vertex_4_y_coordinate": 11.25,
      "vertex_4_z_coordinate": 2.8
    },
    "Window_4755": {
      "surface_type": "Window",
      "construction_name": "Window_Construction_4754",
      "building_surface_name": "S_1125",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 14.3,
      "vertex_1_y_coordinate": 12.4543291,
      "vertex_1_z_coordinate": 2.8,
      "vertex_2_x_coordinate": 14.3,
      "vertex_2_y_coordinate": 12.4543291,
      "vertex_2_z_coordinate": 0.8,
      "vertex_3_x_coordinate": 14.3,
      "vertex_3_y_coordinate": 13.4543291,
      "vertex_3_z_coordinate": 0.8,
      "vertex_4_x_coordinate": 14.3,
      "vertex_4_y_coordinate": 13.4543291,
      "vertex_4_z_coordinate": 2.8
    },
    "Window_4777": {
      "surface_type": "Window",
      "construction_name": "Window_Construction_4776",
      "building_surface_name": "S_990",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 14.3,
      "vertex_1_y_coordinate": 4.6,
      "vertex_1_z_coordinate": 2.8,
      "vertex_2_x_coordinate": 14.3,
      "vertex_2_y_coordinate": 4.6,
      "vertex_2_z_coordinate": 0.8,
      "vertex_3_x_coordinate": 14.3,
      "vertex_3_y_coordinate": 5.6,
      "vertex_3_z_coordinate": 0.8,
      "vertex_4_x_coordinate": 14.3,
      "vertex_4_y_coordinate": 5.6,
      "vertex_4_z_coordinate": 2.8
    },
    "Window_4801": {
      "surface_type": "Window",
      "construction_name": "Window_Construction_4798",
      "building_surface_name": "S_2622",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 6.5,
      "vertex_1_y_coordinate": 17.95,
      "vertex_1_z_coordinate": 2.8,
      "vertex_2_x_coordinate": 6.5,
      "vertex_2_y_coordinate": 17.95,
      "vertex_2_z_coordinate": 0.8,
      "vertex_3_x_coordinate": 5.5,
      "vertex_3_y_coordinate": 17.95,
      "vertex_3_z_coordinate": 0.8,
      "vertex_4_x_coordinate": 5.5,
      "vertex_4_y_coordinate": 17.95,
      "vertex_4_z_coordinate": 2.8
    },
    "Window_4823": {
      "surface_type": "Window",
      "construction_name": "Window_Construction_4820",
      "building_surface_name": "S_2629",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 10.1,
      "vertex_1_y_coordinate": 17.95,
      "vertex_1_z_coordinate": 3.2,
      "vertex_2_x_coordinate": 10.1,
      "vertex_2_y_coordinate": 17.95,
      "vertex_2_z_coordinate": 0.4,
      "vertex_3_x_coordinate": 7.4,
      "vertex_3_y_coordinate": 17.95,
      "vertex_3_z_coordinate": 0.4,
      "vertex_4_x_coordinate": 7.4,
      "vertex_4_y_coordinate": 17.95,
      "vertex_4_z_coordinate": 3.2
    },
    "Window_4843": {
      "surface_type": "Window",
      "construction_name": "Window_Construction_4842",
      "building_surface_name": "S_265",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 5.4,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 3.2,
      "vertex_2_x_coordinate": 5.4,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.4,
      "vertex_3_x_coordinate": 10.1,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.4,
      "vertex_4_x_coordinate": 10.1,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 3.2
    },
    "Door_2732": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2731",
      "building_surface_name": "S_2635",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2734",
      "vertex_1_x_coordinate": 5.5158314,
      "vertex_1_y_coordinate": 12.45,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 5.5158314,
      "vertex_2_y_coordinate": 12.45,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 6.5158314,
      "vertex_3_y_coordinate": 12.45,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 6.5158314,
      "vertex_4_y_coordinate": 12.45,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2734": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2731",
      "building_surface_name": "S_2637",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2732",
      "vertex_1_x_coordinate": 6.5158314,
      "vertex_1_y_coordinate": 12.45,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 6.5158314,
      "vertex_2_y_coordinate": 12.45,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 5.5158314,
      "vertex_3_y_coordinate": 12.45,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 5.5158314,
      "vertex_4_y_coordinate": 12.45,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2755": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2754",
      "building_surface_name": "S_2642",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2757",
      "vertex_1_x_coordinate": 9.0137209,
      "vertex_1_y_coordinate": 12.45,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 9.0137209,
      "vertex_2_y_coordinate": 12.45,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 10.0137209,
      "vertex_3_y_coordinate": 12.45,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 10.0137209,
      "vertex_4_y_coordinate": 12.45,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2757": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2754",
      "building_surface_name": "S_2644",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2755",
      "vertex_1_x_coordinate": 10.0137209,
      "vertex_1_y_coordinate": 12.45,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 10.0137209,
      "vertex_2_y_coordinate": 12.45,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 9.0137209,
      "vertex_3_y_coordinate": 12.45,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 9.0137209,
      "vertex_4_y_coordinate": 12.45,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2778": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2777",
      "building_surface_name": "S_1200",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2780",
      "vertex_1_x_coordinate": 11.7,
      "vertex_1_y_coordinate": 12.1129249,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 11.7,
      "vertex_2_y_coordinate": 12.1129249,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 11.7,
      "vertex_3_y_coordinate": 13.1129249,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 11.7,
      "vertex_4_y_coordinate": 13.1129249,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2780": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2777",
      "building_surface_name": "S_1202",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2778",
      "vertex_1_x_coordinate": 11.7,
      "vertex_1_y_coordinate": 13.1129249,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 11.7,
      "vertex_2_y_coordinate": 13.1129249,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 11.7,
      "vertex_3_y_coordinate": 12.1129249,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 11.7,
      "vertex_4_y_coordinate": 12.1129249,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2847": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2846",
      "building_surface_name": "S_1065",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2849",
      "vertex_1_x_coordinate": 11.8,
      "vertex_1_y_coordinate": 4.396026,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 11.8,
      "vertex_2_y_coordinate": 4.396026,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 11.8,
      "vertex_3_y_coordinate": 5.396026,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 11.8,
      "vertex_4_y_coordinate": 5.396026,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2849": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2846",
      "building_surface_name": "S_1067",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2847",
      "vertex_1_x_coordinate": 11.8,
      "vertex_1_y_coordinate": 5.396026,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 11.8,
      "vertex_2_y_coordinate": 5.396026,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 11.8,
      "vertex_3_y_coordinate": 4.396026,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 11.8,
      "vertex_4_y_coordinate": 4.396026,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2870": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2869",
      "building_surface_name": "S_399",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2872",
      "vertex_1_x_coordinate": 10.5,
      "vertex_1_y_coordinate": 5.8314223,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 10.5,
      "vertex_2_y_coordinate": 5.8314223,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 10.5,
      "vertex_3_y_coordinate": 4.8314223,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 10.5,
      "vertex_4_y_coordinate": 4.8314223,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2872": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2869",
      "building_surface_name": "S_401",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2870",
      "vertex_1_x_coordinate": 10.5,
      "vertex_1_y_coordinate": 4.8314223,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 10.5,
      "vertex_2_y_coordinate": 4.8314223,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 10.5,
      "vertex_3_y_coordinate": 5.8314223,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 10.5,
      "vertex_4_y_coordinate": 5.8314223,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2893": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2892",
      "building_surface_name": "S_1193",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2895",
      "vertex_1_x_coordinate": 11.53844,
      "vertex_1_y_coordinate": 14.0,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 11.53844,
      "vertex_2_y_coordinate": 14.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 10.53844,
      "vertex_3_y_coordinate": 14.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 10.53844,
      "vertex_4_y_coordinate": 14.0,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2895": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2892",
      "building_surface_name": "S_1195",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2893",
      "vertex_1_x_coordinate": 10.53844,
      "vertex_1_y_coordinate": 14.0,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 10.53844,
      "vertex_2_y_coordinate": 14.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 11.53844,
      "vertex_3_y_coordinate": 14.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 11.53844,
      "vertex_4_y_coordinate": 14.0,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2939": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2938",
      "building_surface_name": "S_489",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2941",
      "vertex_1_x_coordinate": 10.5,
      "vertex_1_y_coordinate": 9.3450243,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 10.5,
      "vertex_2_y_coordinate": 9.3450243,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 10.5,
      "vertex_3_y_coordinate": 8.3450243,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 10.5,
      "vertex_4_y_coordinate": 8.3450243,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_2941": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_2938",
      "building_surface_name": "S_491",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_2939",
      "vertex_1_x_coordinate": 10.5,
      "vertex_1_y_coordinate": 8.3450243,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 10.5,
      "vertex_2_y_coordinate": 8.3450243,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 10.5,
      "vertex_3_y_coordinate": 9.3450243,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 10.5,
      "vertex_4_y_coordinate": 9.3450243,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_3075": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_3074",
      "building_surface_name": "S_212",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_3077",
      "vertex_1_x_coordinate": 6.18778,
      "vertex_1_y_coordinate": 1.5,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 6.18778,
      "vertex_2_y_coordinate": 1.5,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 9.18778,
      "vertex_3_y_coordinate": 1.5,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 9.18778,
      "vertex_4_y_coordinate": 1.5,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_3077": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_3074",
      "building_surface_name": "S_214",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_3075",
      "vertex_1_x_coordinate": 9.18778,
      "vertex_1_y_coordinate": 1.5,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 9.18778,
      "vertex_2_y_coordinate": 1.5,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 6.18778,
      "vertex_3_y_coordinate": 1.5,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 6.18778,
      "vertex_4_y_coordinate": 1.5,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_3951": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_3950",
      "building_surface_name": "S_3868",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_3953",
      "vertex_1_x_coordinate": 7.7255816,
      "vertex_1_y_coordinate": 16.45,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 7.7255816,
      "vertex_2_y_coordinate": 16.45,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 9.7255816,
      "vertex_3_y_coordinate": 16.45,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 9.7255816,
      "vertex_4_y_coordinate": 16.45,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_3953": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_3950",
      "building_surface_name": "S_3870",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_3951",
      "vertex_1_x_coordinate": 9.7255816,
      "vertex_1_y_coordinate": 16.45,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 9.7255816,
      "vertex_2_y_coordinate": 16.45,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 7.7255816,
      "vertex_3_y_coordinate": 16.45,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 7.7255816,
      "vertex_4_y_coordinate": 16.45,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_10216": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_10215",
      "building_surface_name": "S_2976",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_10218",
      "vertex_1_x_coordinate": 11.7,
      "vertex_1_y_coordinate": 11.6729225,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 11.7,
      "vertex_2_y_coordinate": 11.6729225,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 11.7,
      "vertex_3_y_coordinate": 9.6729225,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 11.7,
      "vertex_4_y_coordinate": 9.6729225,
      "vertex_4_z_coordinate": 2.7
    },
    "Door_10218": {
      "surface_type": "Door",
      "construction_name": "Door_Construction_10215",
      "building_surface_name": "S_2978",
      "number_of_vertices": 4,
      "outside_boundary_condition_object": "Door_10216",
      "vertex_1_x_coordinate": 11.7,
      "vertex_1_y_coordinate": 9.6729225,
      "vertex_1_z_coordinate": 2.7,
      "vertex_2_x_coordinate": 11.7,
      "vertex_2_y_coordinate": 9.6729225,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 11.7,
      "vertex_3_y_coordinate": 11.6729225,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 11.7,
      "vertex_4_y_coordinate": 11.6729225,
      "vertex_4_z_coordinate": 2.7
    }
  },
  "Schedule:File": {
    "OCCUPANT_GAINS_1269": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/f3e1c9c90d10af04461ac30d72f3f95ae7106346453c1fcc8a886095ffd099af.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "OCCUPANT_GAINS_1270": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/a59d2cef4a00032552563ea621aedd1d16641590f1ac2709304f667a763b2d3f.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "OCCUPANT_GAINS_1271": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/3f5f939114c9abd903d82ddf03e71fed02cbaa645b0d571579b470199c2a1a09.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "OCCUPANT_GAINS_1272": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/0bd9127d9f4b6d04a82e0815b0290f89f20bfb8237d9875a1365b1575d7033d1.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "OCCUPANT_GAINS_1273": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9335fd1fc5ff7988b6c0108fa5d6da15442d4818f4778bcdfd76dd836423268e.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "OCCUPANT_GAINS_1274": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/4211481c87581e7e9eb007c0340c2820cf549da8c3425ca6464d661f0c2ee89f.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "OCCUPANT_GAINS_1275": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/8d824732d933d52b7af0730d167286d0136aca6d1add3f20f9b8e175ab9c2bbf.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "OCCUPANT_GAINS_1276": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9649b9564c35d059fb7979412ed5acaec0f782497fd053d2f80cdc7fe2837af4.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "OCCUPANT_GAINS_1277": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/4298962d8344c33d69b862958ade3ea4e20dff1656c61361124d043e0796e4ae.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "OCCUPANT_GAINS_3099": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/2ce10edaf653699891eb30e78f5c14a3761c0844a2677d1ecb1e2aa9a613592b.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "OCCUPANT_GAINS_3974": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/af4b7e1275af59b16a3c31e8b1433ef6c2492dbc9a145408afb80f0498f9f8e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_1251": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/d3c47ceb7bde4553390d282c21bcb6775a4762246c4475263dff43247f2042c2.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_1252": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/67f9177290c2f87d137436017162a88b45336ecb2a22064f1e2e729122ceabe6.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_1253": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/34870081c8a383556cc2bae30580757bc2b0afe8a6592ecc7b52426d3a0084ea.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_1255": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/48b85db93a7ac53abeb0a97a5c6b54a5fce99fcb3091142743d31e92f793076c.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_1256": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/3d53977ded66907f3e83549d3a5fd4bc7bfd88cf08108a4282887ba7a571685e.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_1257": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/cf4dc6e7c85d5766374d816df5119cf19e8603a6a1c47e86a38b30b2062b13ca.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_1258": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/bec4e00091a8440d15f2b489a4b10bc7f603b66c991150586d65bf3b113ed357.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_1259": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/dc548ae8a0e39bd95b705ca222b600a284541fb2fb47b46cf5e56b6e0e132071.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_3096": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/a92aeb4a13a2e355f4da19c926b5955ce9b9deff8f2a65ef45e43ab0c9d61fcd.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_3097": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/3b9acfda8b46af04361f804b4eb6b6e0bfe3c06cb5869d1de9ee59220a958e32.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "LIGHT_GAINS_3972": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/43c9e5185a2c76b74c692496387c16f81bb47607e7291433088d7f2cf84984dc.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_1260": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/7b41ae9d4ed75f2aa0839e42d0fd5f0935dfd77b3a66401090a11247960fb355.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_1261": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/db8ab122dc11e2c374fe10e1b8e3b311cb3fcc445912857cfb9d6782dcacfd00.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_1262": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/729725ebfad844187ea8be8f914f41ae1c2864bd2b9045abcf672723be5030cf.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_1263": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_1264": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_1265": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_1266": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/55d487cf142923b691bd5235c62b7935f49464fe240c445c5511c60bcbe2ec45.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_1267": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/5976c272d8f7c5ff7de6a9adba291625c7aabcc93d1046df4f5e37e75dde3074.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_1268": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_3098": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9b9e0fe4cbc2e050c75c43e7b0653c2e03226c19cd23f6482705a06bee052c7d.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "EQUIPMENT_GAINS_3973": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1278_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/913b42d85ca471b3bcd24ef08b25e5ad4bf92379045f69c063a66672e8a7eeaf.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1278_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/18c5fe0e1af0e77d4a5844ba285121fb79e20a213414005b069903fd79e064ca.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1278_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/021d806981dc218c481f15ca5a82b489bbc775b0a905759dafcaa52f6817d3de.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1281_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/e45e2a9df5b2074c0579716a9be2d6a59719808792c2900e4c9a80d55600d877.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1281_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/fcf6097e52112f426e90c69327be38c646c81035edf9c08499dab657d0e28bcd.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1281_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9cbf9f7e1bd2a1f9509cf50ac53c07b8094fbd91dd8c345510c632684e15d9e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1284_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/363603c04bc8fed5ba1023b2ffa89ac0d8df3ada78c561199b4790fc1e0d818b.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1284_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/0ecfab3388661387f212f84c102f3bd6ebcd19b851e33d0c32304a6f0ec33803.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1284_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/7f6ea1aaa0a03b5688e22b571b59f72f65115af889a83138c579cd3d084ae94d.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1287_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1287_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1287_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1290_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1290_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1290_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1293_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/f93e14c3a6eed9554a47a140d7c9fb3ede083904db66490946ac1376249e444e.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1293_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/3fa6b3eb47c3faa64c69012cfb65f778f65b9add3e44d5f84afff06108b63f78.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1293_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1296_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/7fa670b0f4c740ba00fb740c91b4faac794b454a2c524b4798140942d13e009d.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1296_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/1977b7882d50b8054fdfc62b9c5a33a6959df8d4e2883a4d04def546d1408cf1.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1296_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/d370bcb6180e393a89ba736cccee727fc14b5bbb3a0a6728146fa2495a2e1bf2.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1299_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/de0473f7ed3add59a79ce05bae3bbbfd89d1917f6c505663d086f8617fc1c50b.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1299_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/cc0207084ef71e773216fe4151174e6f55f0b22f157cdc1ab3442dc0021953ab.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1299_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/916a708d19841103562ca3996c6936c33cac0860247b7b1fdabe181561608e62.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1302_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/44875a0d41ef9dd27eb570053e10a990496f1a188989fdfc70f80cde1e64b132.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1302_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c06fa030626dead5700d002755b51ebf27661850ba713656d265680d265966b7.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1302_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3100_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/2ce10edaf653699891eb30e78f5c14a3761c0844a2677d1ecb1e2aa9a613592b.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3100_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/2b836cc68ca9ef74a74995b20a9020e74e7e60e994e8ee0db9f3274fb9dd998c.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3100_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9b9e0fe4cbc2e050c75c43e7b0653c2e03226c19cd23f6482705a06bee052c7d.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3975_people": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3975_lighting": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3975_equipment": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/c9d94ff2becf3be34e9d73c889809ca7b8196aa04c5309270d215dd5906ca7e9.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1278_low": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/bcbcfbc1cbed6bcc751cdc28c22c4eecf36b4780d9fd74170d13c9a4910ff9d1.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1278_heat": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/29e259bf54728192e575f74b803d4127c6a27263fa72fd9af01bf6bf03021707.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1278_cool": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/fdcd6195a4d1af4c127eba528ce40795a85388c013312ea105e773e2cf3b8f9c.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1278_high": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/5f2698d79f3eca2d37e9e68f3eec37596053bd392349d36cdf91ea0c9c4d287e.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1278_available": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9899f159c39327848f944198fed6c11a7192d859624bc2a3d14a4869b0170822.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1281_low": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/bcbcfbc1cbed6bcc751cdc28c22c4eecf36b4780d9fd74170d13c9a4910ff9d1.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1281_heat": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/29e259bf54728192e575f74b803d4127c6a27263fa72fd9af01bf6bf03021707.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1281_cool": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/fdcd6195a4d1af4c127eba528ce40795a85388c013312ea105e773e2cf3b8f9c.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1281_high": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/5f2698d79f3eca2d37e9e68f3eec37596053bd392349d36cdf91ea0c9c4d287e.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1281_available": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9899f159c39327848f944198fed6c11a7192d859624bc2a3d14a4869b0170822.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1284_low": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/bcbcfbc1cbed6bcc751cdc28c22c4eecf36b4780d9fd74170d13c9a4910ff9d1.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1284_heat": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/29e259bf54728192e575f74b803d4127c6a27263fa72fd9af01bf6bf03021707.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1284_cool": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/fdcd6195a4d1af4c127eba528ce40795a85388c013312ea105e773e2cf3b8f9c.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1284_high": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/5f2698d79f3eca2d37e9e68f3eec37596053bd392349d36cdf91ea0c9c4d287e.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1284_available": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9899f159c39327848f944198fed6c11a7192d859624bc2a3d14a4869b0170822.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1296_low": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/bcbcfbc1cbed6bcc751cdc28c22c4eecf36b4780d9fd74170d13c9a4910ff9d1.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1296_heat": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/29e259bf54728192e575f74b803d4127c6a27263fa72fd9af01bf6bf03021707.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1296_cool": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/fdcd6195a4d1af4c127eba528ce40795a85388c013312ea105e773e2cf3b8f9c.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1296_high": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/5f2698d79f3eca2d37e9e68f3eec37596053bd392349d36cdf91ea0c9c4d287e.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1296_available": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9899f159c39327848f944198fed6c11a7192d859624bc2a3d14a4869b0170822.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1299_low": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/bcbcfbc1cbed6bcc751cdc28c22c4eecf36b4780d9fd74170d13c9a4910ff9d1.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1299_heat": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/29e259bf54728192e575f74b803d4127c6a27263fa72fd9af01bf6bf03021707.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1299_cool": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/fdcd6195a4d1af4c127eba528ce40795a85388c013312ea105e773e2cf3b8f9c.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1299_high": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/5f2698d79f3eca2d37e9e68f3eec37596053bd392349d36cdf91ea0c9c4d287e.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R1299_available": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9899f159c39327848f944198fed6c11a7192d859624bc2a3d14a4869b0170822.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3100_low": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/bcbcfbc1cbed6bcc751cdc28c22c4eecf36b4780d9fd74170d13c9a4910ff9d1.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3100_heat": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/29e259bf54728192e575f74b803d4127c6a27263fa72fd9af01bf6bf03021707.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3100_cool": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/fdcd6195a4d1af4c127eba528ce40795a85388c013312ea105e773e2cf3b8f9c.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3100_high": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/5f2698d79f3eca2d37e9e68f3eec37596053bd392349d36cdf91ea0c9c4d287e.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    },
    "Input_R3100_available": {
      "schedule_type_limits_name": "Any Number",
      "file_name": "schedules/9899f159c39327848f944198fed6c11a7192d859624bc2a3d14a4869b0170822.txt",
      "column_number": 1,
      "rows_to_skip_at_top": 0,
      "number_of_hours_of_data": 8760,
      "column_separator": "Comma",
      "interpolate_to_timestep": "No",
      "minutes_per_item": 60,
      "adjust_schedule_for_daylight_savings": "No"
    }
  },
  "Schedule:Constant": {
    "OCCUPANT_GAINS_1269_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "OCCUPANT_GAINS_1270_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "OCCUPANT_GAINS_1271_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "OCCUPANT_GAINS_1272_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "OCCUPANT_GAINS_1273_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "OCCUPANT_GAINS_1274_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "OCCUPANT_GAINS_1275_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "OCCUPANT_GAINS_1276_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "OCCUPANT_GAINS_1277_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "OCCUPANT_GAINS_3099_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "OCCUPANT_GAINS_3974_activity": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 109.44444444444444
    },
    "R1278_control": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R1278_enable": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R1281_control": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R1281_enable": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R1284_control": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R1284_enable": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R1296_control": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R1296_enable": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R1299_control": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R1299_enable": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R3100_control": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    },
    "R3100_enable": {
      "schedule_type_limits_name": "Any Number",
      "hourly_value": 1
    }
  },
  "People": {
    "OCCUPANT_GAINS_1269": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1279",
      "number_of_people_schedule_name": "Input_R1278_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_1269_activity"
    },
    "OCCUPANT_GAINS_1270": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1282",
      "number_of_people_schedule_name": "Input_R1281_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_1270_activity"
    },
    "OCCUPANT_GAINS_1271": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-3976",
      "number_of_people_schedule_name": "Input_R3975_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_1271_activity"
    },
    "OCCUPANT_GAINS_1272": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1288",
      "number_of_people_schedule_name": "Input_R1287_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_1272_activity"
    },
    "OCCUPANT_GAINS_1273": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1291",
      "number_of_people_schedule_name": "Input_R1290_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_1273_activity"
    },
    "OCCUPANT_GAINS_1274": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1294",
      "number_of_people_schedule_name": "Input_R1293_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_1274_activity"
    },
    "OCCUPANT_GAINS_1275": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1297",
      "number_of_people_schedule_name": "Input_R1296_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_1275_activity"
    },
    "OCCUPANT_GAINS_1276": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1300",
      "number_of_people_schedule_name": "Input_R1299_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_1276_activity"
    },
    "OCCUPANT_GAINS_1277": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1303",
      "number_of_people_schedule_name": "Input_R1302_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_1277_activity"
    },
    "OCCUPANT_GAINS_3099": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-3101",
      "number_of_people_schedule_name": "Input_R3100_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_3099_activity"
    },
    "OCCUPANT_GAINS_3974": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1285",
      "number_of_people_schedule_name": "Input_R1284_people",
      "number_of_people_calculation_method": "People",
      "number_of_people": 1,
      "fraction_radiant": 0.5,
      "sensible_heat_fraction": 0.36548223350253806,
      "activity_level_schedule_name": "OCCUPANT_GAINS_3974_activity"
    }
  },
  "ElectricEquipment": {
    "EQUIPMENT_GAINS_1260": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1279",
      "schedule_name": "Input_R1278_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "EQUIPMENT_GAINS_1261": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1282",
      "schedule_name": "Input_R1281_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "EQUIPMENT_GAINS_1262": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1285",
      "schedule_name": "Input_R1284_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "EQUIPMENT_GAINS_1263": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1288",
      "schedule_name": "Input_R1287_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "EQUIPMENT_GAINS_1264": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1291",
      "schedule_name": "Input_R1290_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "EQUIPMENT_GAINS_1265": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1294",
      "schedule_name": "Input_R1293_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "EQUIPMENT_GAINS_1266": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1297",
      "schedule_name": "Input_R1296_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "EQUIPMENT_GAINS_1267": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1300",
      "schedule_name": "Input_R1299_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "EQUIPMENT_GAINS_1268": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1303",
      "schedule_name": "Input_R1302_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "EQUIPMENT_GAINS_3098": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-3101",
      "schedule_name": "Input_R3100_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "EQUIPMENT_GAINS_3973": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-3976",
      "schedule_name": "Input_R3975_equipment",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.30000000000000004,
      "fraction_lost": 0
    },
    "LIGHT_GAINS_1251": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1279",
      "schedule_name": "Input_R1278_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    },
    "LIGHT_GAINS_1252": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1282",
      "schedule_name": "Input_R1281_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    },
    "LIGHT_GAINS_1253": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1288",
      "schedule_name": "Input_R1287_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    },
    "LIGHT_GAINS_1255": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1291",
      "schedule_name": "Input_R1290_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    },
    "LIGHT_GAINS_1256": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1294",
      "schedule_name": "Input_R1293_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    },
    "LIGHT_GAINS_1257": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1297",
      "schedule_name": "Input_R1296_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    },
    "LIGHT_GAINS_1258": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1300",
      "schedule_name": "Input_R1299_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    },
    "LIGHT_GAINS_1259": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1303",
      "schedule_name": "Input_R1302_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    },
    "LIGHT_GAINS_3096": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-1285",
      "schedule_name": "Input_R1284_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    },
    "LIGHT_GAINS_3097": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-3101",
      "schedule_name": "Input_R3100_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    },
    "LIGHT_GAINS_3972": {
      "zone_or_zonelist_or_space_or_spacelist_name": "R1-3976",
      "schedule_name": "Input_R3975_lighting",
      "design_level_calculation_method": "EquipmentLevel",
      "design_level": 1,
      "fraction_latent": 0,
      "fraction_radiant": 0.63,
      "fraction_lost": 0.09999999999999998,
      "end_use_subcategory": "DeST Lighting Equivalent"
    }
  },
  "ZoneAirHeatBalanceAlgorithm": {
    "Analytical zone balance": {
      "algorithm": "AnalyticalSolution"
    }
  },
  "Foundation:Kiva:Settings": {
    "Soil assumptions": {
      "soil_conductivity": 1.73,
      "soil_density": 1842,
      "soil_specific_heat": 419,
      "ground_solar_absorptivity": 0.9,
      "ground_thermal_absorptivity": 0.9,
      "ground_surface_roughness": 0.03,
      "far_field_width": 40,
      "deep_ground_boundary_condition": "Autoselect",
      "deep_ground_depth": "Autocalculate",
      "minimum_cell_dimension": 0.02,
      "maximum_cell_growth_coefficient": 1.5,
      "simulation_timestep": "Timestep"
    }
  },
  "Foundation:Kiva": {
    "Foundation_S_1565": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E271_Side1"
    },
    "Foundation_S_1605": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E787_Side1"
    },
    "Foundation_S_1660": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E203_Side1"
    },
    "Foundation_S_1694": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E780_Side1"
    },
    "Foundation_S_1725": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E203_Side1"
    },
    "Foundation_S_1756": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E989_Side1"
    },
    "Foundation_S_1787": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E421_Side1"
    },
    "Foundation_S_1821": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E511_Side1"
    },
    "Foundation_S_1855": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E1124_Side1"
    },
    "Foundation_S_3381": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E1117_Side1"
    },
    "Foundation_S_4282": {
      "initial_indoor_air_temperature": 20,
      "wall_height_above_grade": 0,
      "wall_depth_below_slab": 0,
      "footing_wall_construction_name": "Construction_E2626_Side2"
    }
  },
  "SurfaceProperty:ExposedFoundationPerimeter": {
    "Perimeter_S_1565": {
      "surface_name": "S_1565",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 8.0
    },
    "Perimeter_S_1605": {
      "surface_name": "S_1605",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 10.95
    },
    "Perimeter_S_1660": {
      "surface_name": "S_1660",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 0.0
    },
    "Perimeter_S_1694": {
      "surface_name": "S_1694",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 7.5
    },
    "Perimeter_S_1725": {
      "surface_name": "S_1725",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 7.0
    },
    "Perimeter_S_1756": {
      "surface_name": "S_1756",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 1.7999999999999998
    },
    "Perimeter_S_1787": {
      "surface_name": "S_1787",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 3.5
    },
    "Perimeter_S_1821": {
      "surface_name": "S_1821",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 7.75
    },
    "Perimeter_S_1855": {
      "surface_name": "S_1855",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 2.0
    },
    "Perimeter_S_3381": {
      "surface_name": "S_3381",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 2.5
    },
    "Perimeter_S_4282": {
      "surface_name": "S_4282",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 3.5
    }
  },
  "EnergyManagementSystem:Sensor": {
    "R1278_T": {
      "output_variable_or_output_meter_index_key_name": "R1-1279",
      "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
    },
    "R1278_low": {
      "output_variable_or_output_meter_index_key_name": "Input_R1278_low",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1278_heat": {
      "output_variable_or_output_meter_index_key_name": "Input_R1278_heat",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1278_cool": {
      "output_variable_or_output_meter_index_key_name": "Input_R1278_cool",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1278_high": {
      "output_variable_or_output_meter_index_key_name": "Input_R1278_high",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1278_available": {
      "output_variable_or_output_meter_index_key_name": "Input_R1278_available",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1281_T": {
      "output_variable_or_output_meter_index_key_name": "R1-1282",
      "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
    },
    "R1281_low": {
      "output_variable_or_output_meter_index_key_name": "Input_R1281_low",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1281_heat": {
      "output_variable_or_output_meter_index_key_name": "Input_R1281_heat",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1281_cool": {
      "output_variable_or_output_meter_index_key_name": "Input_R1281_cool",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1281_high": {
      "output_variable_or_output_meter_index_key_name": "Input_R1281_high",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1281_available": {
      "output_variable_or_output_meter_index_key_name": "Input_R1281_available",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1284_T": {
      "output_variable_or_output_meter_index_key_name": "R1-1285",
      "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
    },
    "R1284_low": {
      "output_variable_or_output_meter_index_key_name": "Input_R1284_low",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1284_heat": {
      "output_variable_or_output_meter_index_key_name": "Input_R1284_heat",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1284_cool": {
      "output_variable_or_output_meter_index_key_name": "Input_R1284_cool",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1284_high": {
      "output_variable_or_output_meter_index_key_name": "Input_R1284_high",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1284_available": {
      "output_variable_or_output_meter_index_key_name": "Input_R1284_available",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1296_T": {
      "output_variable_or_output_meter_index_key_name": "R1-1297",
      "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
    },
    "R1296_low": {
      "output_variable_or_output_meter_index_key_name": "Input_R1296_low",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1296_heat": {
      "output_variable_or_output_meter_index_key_name": "Input_R1296_heat",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1296_cool": {
      "output_variable_or_output_meter_index_key_name": "Input_R1296_cool",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1296_high": {
      "output_variable_or_output_meter_index_key_name": "Input_R1296_high",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1296_available": {
      "output_variable_or_output_meter_index_key_name": "Input_R1296_available",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1299_T": {
      "output_variable_or_output_meter_index_key_name": "R1-1300",
      "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
    },
    "R1299_low": {
      "output_variable_or_output_meter_index_key_name": "Input_R1299_low",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1299_heat": {
      "output_variable_or_output_meter_index_key_name": "Input_R1299_heat",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1299_cool": {
      "output_variable_or_output_meter_index_key_name": "Input_R1299_cool",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1299_high": {
      "output_variable_or_output_meter_index_key_name": "Input_R1299_high",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R1299_available": {
      "output_variable_or_output_meter_index_key_name": "Input_R1299_available",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R3100_T": {
      "output_variable_or_output_meter_index_key_name": "R1-3101",
      "output_variable_or_output_meter_name": "Zone Mean Air Temperature"
    },
    "R3100_low": {
      "output_variable_or_output_meter_index_key_name": "Input_R3100_low",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R3100_heat": {
      "output_variable_or_output_meter_index_key_name": "Input_R3100_heat",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R3100_cool": {
      "output_variable_or_output_meter_index_key_name": "Input_R3100_cool",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R3100_high": {
      "output_variable_or_output_meter_index_key_name": "Input_R3100_high",
      "output_variable_or_output_meter_name": "Schedule Value"
    },
    "R3100_available": {
      "output_variable_or_output_meter_index_key_name": "Input_R3100_available",
      "output_variable_or_output_meter_name": "Schedule Value"
    }
  },
  "EnergyManagementSystem:Actuator": {
    "R1278_control_act": {
      "actuated_component_unique_name": "R1278_control",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R1278_enable_act": {
      "actuated_component_unique_name": "R1278_enable",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R1281_control_act": {
      "actuated_component_unique_name": "R1281_control",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R1281_enable_act": {
      "actuated_component_unique_name": "R1281_enable",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R1284_control_act": {
      "actuated_component_unique_name": "R1284_control",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R1284_enable_act": {
      "actuated_component_unique_name": "R1284_enable",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R1296_control_act": {
      "actuated_component_unique_name": "R1296_control",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R1296_enable_act": {
      "actuated_component_unique_name": "R1296_enable",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R1299_control_act": {
      "actuated_component_unique_name": "R1299_control",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R1299_enable_act": {
      "actuated_component_unique_name": "R1299_enable",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R3100_control_act": {
      "actuated_component_unique_name": "R3100_control",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    },
    "R3100_enable_act": {
      "actuated_component_unique_name": "R3100_enable",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_control_type": "Schedule Value"
    }
  },
  "EnergyManagementSystem:Program": {
    "R1278_controller": {
      "lines": [
        {
          "program_line": "SET R1278_ref = R1278_T"
        },
        {
          "program_line": "SET R1278_previous = R1278_state"
        },
        {
          "program_line": "IF R1278_available <= 0"
        },
        {
          "program_line": " SET R1278_state = 0"
        },
        {
          "program_line": "ELSEIF (R1278_state == 1) && (R1278_T < (R1278_heat - 0.01))"
        },
        {
          "program_line": " SET R1278_state = 1"
        },
        {
          "program_line": "ELSEIF (R1278_state == 2) && (R1278_T > (R1278_cool + 0.01))"
        },
        {
          "program_line": " SET R1278_state = 2"
        },
        {
          "program_line": "ELSEIF R1278_T < R1278_low"
        },
        {
          "program_line": " SET R1278_state = 1"
        },
        {
          "program_line": "ELSEIF R1278_T > R1278_high"
        },
        {
          "program_line": " SET R1278_state = 2"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": " SET R1278_state = 0"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "SET R1278_control_act = R1278_state"
        },
        {
          "program_line": "SET R1278_enable_act = 0"
        },
        {
          "program_line": "IF R1278_state > 0"
        },
        {
          "program_line": " SET R1278_enable_act = 1"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "R1281_controller": {
      "lines": [
        {
          "program_line": "SET R1281_ref = R1281_T"
        },
        {
          "program_line": "SET R1281_previous = R1281_state"
        },
        {
          "program_line": "IF R1281_available <= 0"
        },
        {
          "program_line": " SET R1281_state = 0"
        },
        {
          "program_line": "ELSEIF (R1281_state == 1) && (R1281_T < (R1281_heat - 0.01))"
        },
        {
          "program_line": " SET R1281_state = 1"
        },
        {
          "program_line": "ELSEIF (R1281_state == 2) && (R1281_T > (R1281_cool + 0.01))"
        },
        {
          "program_line": " SET R1281_state = 2"
        },
        {
          "program_line": "ELSEIF R1281_T < R1281_low"
        },
        {
          "program_line": " SET R1281_state = 1"
        },
        {
          "program_line": "ELSEIF R1281_T > R1281_high"
        },
        {
          "program_line": " SET R1281_state = 2"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": " SET R1281_state = 0"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "SET R1281_control_act = R1281_state"
        },
        {
          "program_line": "SET R1281_enable_act = 0"
        },
        {
          "program_line": "IF R1281_state > 0"
        },
        {
          "program_line": " SET R1281_enable_act = 1"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "R1284_controller": {
      "lines": [
        {
          "program_line": "SET R1284_ref = R1284_T"
        },
        {
          "program_line": "SET R1284_previous = R1284_state"
        },
        {
          "program_line": "IF R1284_available <= 0"
        },
        {
          "program_line": " SET R1284_state = 0"
        },
        {
          "program_line": "ELSEIF (R1284_state == 1) && (R1284_T < (R1284_heat - 0.01))"
        },
        {
          "program_line": " SET R1284_state = 1"
        },
        {
          "program_line": "ELSEIF (R1284_state == 2) && (R1284_T > (R1284_cool + 0.01))"
        },
        {
          "program_line": " SET R1284_state = 2"
        },
        {
          "program_line": "ELSEIF R1284_T < R1284_low"
        },
        {
          "program_line": " SET R1284_state = 1"
        },
        {
          "program_line": "ELSEIF R1284_T > R1284_high"
        },
        {
          "program_line": " SET R1284_state = 2"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": " SET R1284_state = 0"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "SET R1284_control_act = R1284_state"
        },
        {
          "program_line": "SET R1284_enable_act = 0"
        },
        {
          "program_line": "IF R1284_state > 0"
        },
        {
          "program_line": " SET R1284_enable_act = 1"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "R1296_controller": {
      "lines": [
        {
          "program_line": "SET R1296_ref = R1296_T"
        },
        {
          "program_line": "SET R1296_previous = R1296_state"
        },
        {
          "program_line": "IF R1296_available <= 0"
        },
        {
          "program_line": " SET R1296_state = 0"
        },
        {
          "program_line": "ELSEIF (R1296_state == 1) && (R1296_T < (R1296_heat - 0.01))"
        },
        {
          "program_line": " SET R1296_state = 1"
        },
        {
          "program_line": "ELSEIF (R1296_state == 2) && (R1296_T > (R1296_cool + 0.01))"
        },
        {
          "program_line": " SET R1296_state = 2"
        },
        {
          "program_line": "ELSEIF R1296_T < R1296_low"
        },
        {
          "program_line": " SET R1296_state = 1"
        },
        {
          "program_line": "ELSEIF R1296_T > R1296_high"
        },
        {
          "program_line": " SET R1296_state = 2"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": " SET R1296_state = 0"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "SET R1296_control_act = R1296_state"
        },
        {
          "program_line": "SET R1296_enable_act = 0"
        },
        {
          "program_line": "IF R1296_state > 0"
        },
        {
          "program_line": " SET R1296_enable_act = 1"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "R1299_controller": {
      "lines": [
        {
          "program_line": "SET R1299_ref = R1299_T"
        },
        {
          "program_line": "SET R1299_previous = R1299_state"
        },
        {
          "program_line": "IF R1299_available <= 0"
        },
        {
          "program_line": " SET R1299_state = 0"
        },
        {
          "program_line": "ELSEIF (R1299_state == 1) && (R1299_T < (R1299_heat - 0.01))"
        },
        {
          "program_line": " SET R1299_state = 1"
        },
        {
          "program_line": "ELSEIF (R1299_state == 2) && (R1299_T > (R1299_cool + 0.01))"
        },
        {
          "program_line": " SET R1299_state = 2"
        },
        {
          "program_line": "ELSEIF R1299_T < R1299_low"
        },
        {
          "program_line": " SET R1299_state = 1"
        },
        {
          "program_line": "ELSEIF R1299_T > R1299_high"
        },
        {
          "program_line": " SET R1299_state = 2"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": " SET R1299_state = 0"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "SET R1299_control_act = R1299_state"
        },
        {
          "program_line": "SET R1299_enable_act = 0"
        },
        {
          "program_line": "IF R1299_state > 0"
        },
        {
          "program_line": " SET R1299_enable_act = 1"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "R3100_controller": {
      "lines": [
        {
          "program_line": "SET R3100_ref = R3100_T"
        },
        {
          "program_line": "SET R3100_previous = R3100_state"
        },
        {
          "program_line": "IF R3100_available <= 0"
        },
        {
          "program_line": " SET R3100_state = 0"
        },
        {
          "program_line": "ELSEIF (R3100_state == 1) && (R3100_T < (R3100_heat - 0.01))"
        },
        {
          "program_line": " SET R3100_state = 1"
        },
        {
          "program_line": "ELSEIF (R3100_state == 2) && (R3100_T > (R3100_cool + 0.01))"
        },
        {
          "program_line": " SET R3100_state = 2"
        },
        {
          "program_line": "ELSEIF R3100_T < R3100_low"
        },
        {
          "program_line": " SET R3100_state = 1"
        },
        {
          "program_line": "ELSEIF R3100_T > R3100_high"
        },
        {
          "program_line": " SET R3100_state = 2"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": " SET R3100_state = 0"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "SET R3100_control_act = R3100_state"
        },
        {
          "program_line": "SET R3100_enable_act = 0"
        },
        {
          "program_line": "IF R3100_state > 0"
        },
        {
          "program_line": " SET R3100_enable_act = 1"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "InitializeControllers": {
      "lines": [
        {
          "program_line": "SET R1278_state = 0"
        },
        {
          "program_line": "SET R1278_ref = 20"
        },
        {
          "program_line": "SET R1278_previous = 0"
        },
        {
          "program_line": "SET R1281_state = 0"
        },
        {
          "program_line": "SET R1281_ref = 20"
        },
        {
          "program_line": "SET R1281_previous = 0"
        },
        {
          "program_line": "SET R1284_state = 0"
        },
        {
          "program_line": "SET R1284_ref = 20"
        },
        {
          "program_line": "SET R1284_previous = 0"
        },
        {
          "program_line": "SET R1296_state = 0"
        },
        {
          "program_line": "SET R1296_ref = 20"
        },
        {
          "program_line": "SET R1296_previous = 0"
        },
        {
          "program_line": "SET R1299_state = 0"
        },
        {
          "program_line": "SET R1299_ref = 20"
        },
        {
          "program_line": "SET R1299_previous = 0"
        },
        {
          "program_line": "SET R3100_state = 0"
        },
        {
          "program_line": "SET R3100_ref = 20"
        },
        {
          "program_line": "SET R3100_previous = 0"
        }
      ]
    }
  },
  "EnergyManagementSystem:OutputVariable": {
    "R1-1279 Control Mode": {
      "ems_variable_name": "R1278_state",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1279 Control Reference Temperature": {
      "ems_variable_name": "R1278_ref",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1279 Control Previous Mode": {
      "ems_variable_name": "R1278_previous",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1282 Control Mode": {
      "ems_variable_name": "R1281_state",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1282 Control Reference Temperature": {
      "ems_variable_name": "R1281_ref",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1282 Control Previous Mode": {
      "ems_variable_name": "R1281_previous",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1285 Control Mode": {
      "ems_variable_name": "R1284_state",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1285 Control Reference Temperature": {
      "ems_variable_name": "R1284_ref",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1285 Control Previous Mode": {
      "ems_variable_name": "R1284_previous",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1297 Control Mode": {
      "ems_variable_name": "R1296_state",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1297 Control Reference Temperature": {
      "ems_variable_name": "R1296_ref",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1297 Control Previous Mode": {
      "ems_variable_name": "R1296_previous",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1300 Control Mode": {
      "ems_variable_name": "R1299_state",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1300 Control Reference Temperature": {
      "ems_variable_name": "R1299_ref",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-1300 Control Previous Mode": {
      "ems_variable_name": "R1299_previous",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-3101 Control Mode": {
      "ems_variable_name": "R3100_state",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-3101 Control Reference Temperature": {
      "ems_variable_name": "R3100_ref",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "R1-3101 Control Previous Mode": {
      "ems_variable_name": "R3100_previous",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    }
  },
  "ThermostatSetpoint:SingleHeating": {
    "R1278_heating": {
      "setpoint_temperature_schedule_name": "Input_R1278_heat"
    },
    "R1281_heating": {
      "setpoint_temperature_schedule_name": "Input_R1281_heat"
    },
    "R1284_heating": {
      "setpoint_temperature_schedule_name": "Input_R1284_heat"
    },
    "R1296_heating": {
      "setpoint_temperature_schedule_name": "Input_R1296_heat"
    },
    "R1299_heating": {
      "setpoint_temperature_schedule_name": "Input_R1299_heat"
    },
    "R3100_heating": {
      "setpoint_temperature_schedule_name": "Input_R3100_heat"
    }
  },
  "ThermostatSetpoint:SingleCooling": {
    "R1278_cooling": {
      "setpoint_temperature_schedule_name": "Input_R1278_cool"
    },
    "R1281_cooling": {
      "setpoint_temperature_schedule_name": "Input_R1281_cool"
    },
    "R1284_cooling": {
      "setpoint_temperature_schedule_name": "Input_R1284_cool"
    },
    "R1296_cooling": {
      "setpoint_temperature_schedule_name": "Input_R1296_cool"
    },
    "R1299_cooling": {
      "setpoint_temperature_schedule_name": "Input_R1299_cool"
    },
    "R3100_cooling": {
      "setpoint_temperature_schedule_name": "Input_R3100_cool"
    }
  },
  "ZoneControl:Thermostat": {
    "R1278_thermostat": {
      "zone_or_zonelist_name": "R1-1279",
      "control_type_schedule_name": "R1278_control",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_1_name": "R1278_heating",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "R1278_cooling"
    },
    "R1281_thermostat": {
      "zone_or_zonelist_name": "R1-1282",
      "control_type_schedule_name": "R1281_control",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_1_name": "R1281_heating",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "R1281_cooling"
    },
    "R1284_thermostat": {
      "zone_or_zonelist_name": "R1-1285",
      "control_type_schedule_name": "R1284_control",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_1_name": "R1284_heating",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "R1284_cooling"
    },
    "R1296_thermostat": {
      "zone_or_zonelist_name": "R1-1297",
      "control_type_schedule_name": "R1296_control",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_1_name": "R1296_heating",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "R1296_cooling"
    },
    "R1299_thermostat": {
      "zone_or_zonelist_name": "R1-1300",
      "control_type_schedule_name": "R1299_control",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_1_name": "R1299_heating",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "R1299_cooling"
    },
    "R3100_thermostat": {
      "zone_or_zonelist_name": "R1-3101",
      "control_type_schedule_name": "R3100_control",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_1_name": "R3100_heating",
      "control_2_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "R3100_cooling"
    }
  },
  "ZoneHVAC:IdealLoadsAirSystem": {
    "R1278_ideal": {
      "availability_schedule_name": "R1278_enable",
      "zone_supply_air_node_name": "R1278_supply",
      "maximum_heating_supply_air_temperature": 50,
      "minimum_cooling_supply_air_temperature": 13,
      "heating_limit": "NoLimit",
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "None",
      "humidification_control_type": "None",
      "outdoor_air_economizer_type": "NoEconomizer",
      "heat_recovery_type": "None"
    },
    "R1281_ideal": {
      "availability_schedule_name": "R1281_enable",
      "zone_supply_air_node_name": "R1281_supply",
      "maximum_heating_supply_air_temperature": 50,
      "minimum_cooling_supply_air_temperature": 13,
      "heating_limit": "NoLimit",
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "None",
      "humidification_control_type": "None",
      "outdoor_air_economizer_type": "NoEconomizer",
      "heat_recovery_type": "None"
    },
    "R1284_ideal": {
      "availability_schedule_name": "R1284_enable",
      "zone_supply_air_node_name": "R1284_supply",
      "maximum_heating_supply_air_temperature": 50,
      "minimum_cooling_supply_air_temperature": 13,
      "heating_limit": "NoLimit",
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "None",
      "humidification_control_type": "None",
      "outdoor_air_economizer_type": "NoEconomizer",
      "heat_recovery_type": "None"
    },
    "R1296_ideal": {
      "availability_schedule_name": "R1296_enable",
      "zone_supply_air_node_name": "R1296_supply",
      "maximum_heating_supply_air_temperature": 50,
      "minimum_cooling_supply_air_temperature": 13,
      "heating_limit": "NoLimit",
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "None",
      "humidification_control_type": "None",
      "outdoor_air_economizer_type": "NoEconomizer",
      "heat_recovery_type": "None"
    },
    "R1299_ideal": {
      "availability_schedule_name": "R1299_enable",
      "zone_supply_air_node_name": "R1299_supply",
      "maximum_heating_supply_air_temperature": 50,
      "minimum_cooling_supply_air_temperature": 13,
      "heating_limit": "NoLimit",
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "None",
      "humidification_control_type": "None",
      "outdoor_air_economizer_type": "NoEconomizer",
      "heat_recovery_type": "None"
    },
    "R3100_ideal": {
      "availability_schedule_name": "R3100_enable",
      "zone_supply_air_node_name": "R3100_supply",
      "maximum_heating_supply_air_temperature": 50,
      "minimum_cooling_supply_air_temperature": 13,
      "heating_limit": "NoLimit",
      "cooling_limit": "NoLimit",
      "dehumidification_control_type": "None",
      "humidification_control_type": "None",
      "outdoor_air_economizer_type": "NoEconomizer",
      "heat_recovery_type": "None"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "R1278_equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
          "zone_equipment_name": "R1278_ideal",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "R1281_equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
          "zone_equipment_name": "R1281_ideal",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "R1284_equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
          "zone_equipment_name": "R1284_ideal",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "R1296_equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
          "zone_equipment_name": "R1296_ideal",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "R1299_equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
          "zone_equipment_name": "R1299_ideal",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    },
    "R3100_equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:IdealLoadsAirSystem",
          "zone_equipment_name": "R3100_ideal",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1
        }
      ]
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "R1278_connections": {
      "zone_name": "R1-1279",
      "zone_conditioning_equipment_list_name": "R1278_equipment",
      "zone_air_inlet_node_or_nodelist_name": "R1278_supply",
      "zone_air_node_name": "R1278_air",
      "zone_return_air_node_or_nodelist_name": "R1278_return"
    },
    "R1281_connections": {
      "zone_name": "R1-1282",
      "zone_conditioning_equipment_list_name": "R1281_equipment",
      "zone_air_inlet_node_or_nodelist_name": "R1281_supply",
      "zone_air_node_name": "R1281_air",
      "zone_return_air_node_or_nodelist_name": "R1281_return"
    },
    "R1284_connections": {
      "zone_name": "R1-1285",
      "zone_conditioning_equipment_list_name": "R1284_equipment",
      "zone_air_inlet_node_or_nodelist_name": "R1284_supply",
      "zone_air_node_name": "R1284_air",
      "zone_return_air_node_or_nodelist_name": "R1284_return"
    },
    "R1296_connections": {
      "zone_name": "R1-1297",
      "zone_conditioning_equipment_list_name": "R1296_equipment",
      "zone_air_inlet_node_or_nodelist_name": "R1296_supply",
      "zone_air_node_name": "R1296_air",
      "zone_return_air_node_or_nodelist_name": "R1296_return"
    },
    "R1299_connections": {
      "zone_name": "R1-1300",
      "zone_conditioning_equipment_list_name": "R1299_equipment",
      "zone_air_inlet_node_or_nodelist_name": "R1299_supply",
      "zone_air_node_name": "R1299_air",
      "zone_return_air_node_or_nodelist_name": "R1299_return"
    },
    "R3100_connections": {
      "zone_name": "R1-3101",
      "zone_conditioning_equipment_list_name": "R3100_equipment",
      "zone_air_inlet_node_or_nodelist_name": "R3100_supply",
      "zone_air_node_name": "R3100_air",
      "zone_return_air_node_or_nodelist_name": "R3100_return"
    }
  },
  "EnergyManagementSystem:GlobalVariable": {
    "Controller memory": {
      "variables": [
        {
          "erl_variable_name": "R1278_state"
        },
        {
          "erl_variable_name": "R1278_ref"
        },
        {
          "erl_variable_name": "R1278_previous"
        },
        {
          "erl_variable_name": "R1281_state"
        },
        {
          "erl_variable_name": "R1281_ref"
        },
        {
          "erl_variable_name": "R1281_previous"
        },
        {
          "erl_variable_name": "R1284_state"
        },
        {
          "erl_variable_name": "R1284_ref"
        },
        {
          "erl_variable_name": "R1284_previous"
        },
        {
          "erl_variable_name": "R1296_state"
        },
        {
          "erl_variable_name": "R1296_ref"
        },
        {
          "erl_variable_name": "R1296_previous"
        },
        {
          "erl_variable_name": "R1299_state"
        },
        {
          "erl_variable_name": "R1299_ref"
        },
        {
          "erl_variable_name": "R1299_previous"
        },
        {
          "erl_variable_name": "R3100_state"
        },
        {
          "erl_variable_name": "R3100_ref"
        },
        {
          "erl_variable_name": "R3100_previous"
        }
      ]
    }
  },
  "EnergyManagementSystem:ProgramCallingManager": {
    "Initialize": {
      "energyplus_model_calling_point": "BeginNewEnvironment",
      "programs": [
        {
          "program_name": "InitializeControllers"
        }
      ]
    },
    "Control": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "R1278_controller"
        },
        {
          "program_name": "R1281_controller"
        },
        {
          "program_name": "R1284_controller"
        },
        {
          "program_name": "R1296_controller"
        },
        {
          "program_name": "R1299_controller"
        },
        {
          "program_name": "R3100_controller"
        }
      ]
    }
  },
  "Output:Variable": {
    "Report_0": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Zone Sensible Heating Energy",
      "reporting_frequency": "Monthly"
    },
    "Report_1": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Zone Sensible Cooling Energy",
      "reporting_frequency": "Monthly"
    },
    "Report_2": {
      "key_value": "*",
      "variable_name": "Zone Mean Air Temperature",
      "reporting_frequency": "Monthly"
    },
    "Report_3": {
      "key_value": "*",
      "variable_name": "Site Outdoor Air Drybulb Temperature",
      "reporting_frequency": "Monthly"
    },
    "Report_4": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Zone Sensible Heating Energy",
      "reporting_frequency": "RunPeriod"
    },
    "Report_5": {
      "key_value": "*",
      "variable_name": "Zone Ideal Loads Zone Sensible Cooling Energy",
      "reporting_frequency": "RunPeriod"
    },
    "Report_6": {
      "key_value": "*",
      "variable_name": "Zone Mean Air Temperature",
      "reporting_frequency": "RunPeriod"
    },
    "Report_7": {
      "key_value": "*",
      "variable_name": "Site Outdoor Air Drybulb Temperature",
      "reporting_frequency": "RunPeriod"
    }
  },
  "Output:SQLite": {
    "SQLite": {
      "option_type": "Simple"
    }
  },
  "Output:Diagnostics": {
    "Diagnostics": {
      "diagnostics": [
        {
          "key": "DisplayExtraWarnings"
        }
      ]
    }
  },
  "Output:Constructions": {
    "Applied materials": {
      "details_type_1": "Constructions",
      "details_type_2": "Materials"
    }
  },
  "OutputControl:Files": {
    "Compact": {
      "output_csv": "No",
      "output_mtr": "No",
      "output_eso": "No",
      "output_eio": "Yes",
      "output_tabular": "No",
      "output_sqlite": "Yes",
      "output_json": "No",
      "output_audit": "No",
      "output_space_sizing": "No",
      "output_zone_sizing": "No",
      "output_system_sizing": "No",
      "output_dxf": "No",
      "output_bnd": "No",
      "output_rdd": "No",
      "output_mdd": "No",
      "output_mtd": "No",
      "output_end": "Yes",
      "output_shd": "No",
      "output_dfs": "No",
      "output_glhe": "No",
      "output_delightin": "No",
      "output_delighteldmp": "No",
      "output_delightdfdmp": "No",
      "output_edd": "No",
      "output_dbg": "No",
      "output_perflog": "No",
      "output_sln": "No",
      "output_sci": "No",
      "output_wrl": "No",
      "output_screen": "Yes",
      "output_extshd": "No",
      "output_tarcog": "No",
      "output_plant_component_sizing": "No"
    }
  },
  "Output:EnergyManagementSystem": {
    "Errors": {
      "actuator_availability_dictionary_reporting": "None",
      "internal_variable_availability_dictionary_reporting": "None",
      "ems_runtime_language_debug_output_level": "ErrorsOnly"
    }
  }
}
